<!DOCTYPE html>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" lang="en-us" xml:lang="en-us" data-mc-search-type="Stem" data-mc-help-system-file-name="Default.xml" data-mc-path-to-help-system="../../" data-mc-target-type="WebHelp2" data-mc-runtime-file-type="Topic" data-mc-preload-images="false" data-mc-in-preview-mode="false" data-mc-medium="non-print" data-mc-toc-path="Detector Calibration|CalibrationProcedures">
    <!-- saved from url=(0016)http://localhost -->
    <head>
        <meta name="viewport" content="width=device-width, initial-scale=1.0" />
        <meta charset="utf-8" />
        <meta http-equiv="X-UA-Compatible" content="IE=edge" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
        <link href="../../Skins/Default/Stylesheets/Slideshow.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/TextEffects.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Topic.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Components/Styles.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Components/Tablet.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Components/Mobile.css" rel="stylesheet" type="text/css" data-mc-generated="True" /><title>Calibrating Snapshot Fixed Analyzer Transmission Groups</title>
        <link href="../../Resources/Stylesheets/Styles.css" rel="stylesheet" type="text/css" />
        <script src="../../Resources/Scripts/custom.modernizr.js" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/jquery.min.js" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/require.min.js" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/require.config.js" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/foundation.min.js" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/plugins.min.js" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/MadCapAll.js" type="text/javascript">
        </script>
    </head>
    <body>
        <h3>Calibrating Snapshot Fixed Analyzer Transmission Groups</h3>
        <p>You can use snapshot mode when acquiring data. In this case, the spectrum is generated by reading out the whole detector array at once—there is no averaging over the channels.</p>
        <p>&#160;</p>
        <p><a name="kanchor192"></a>The SFAT&#160;detector calibration procedure requires two spectrum groups, recorded with the following scan modes:</p>
        <p class="Bullet" data-mc-autonum="&lt;span style=&quot;font-family: 'arial';&quot; class=&quot;mcFormatFamily&quot;&gt;&lt;span style=&quot;color: #005293;&quot; class=&quot;mcFormatColor&quot;&gt;■&lt;/span&gt;&lt;/span&gt; &#160;&#160;&#160;"><span class="autonumber"><span><span style="font-family: 'arial';" class="mcFormatFamily"><span style="color: #005293;" class="mcFormatColor">■</span></span> &#160;&#160;&#160;</span></span>Fixed Analyzer Transmission—to calculate a linear fit over the energy range.</p>
        <p class="Bullet" data-mc-autonum="&lt;span style=&quot;font-family: 'arial';&quot; class=&quot;mcFormatFamily&quot;&gt;&lt;span style=&quot;color: #005293;&quot; class=&quot;mcFormatColor&quot;&gt;■&lt;/span&gt;&lt;/span&gt; &#160;&#160;&#160;"><span class="autonumber"><span><span style="font-family: 'arial';" class="mcFormatFamily"><span style="color: #005293;" class="mcFormatColor">■</span></span> &#160;&#160;&#160;</span></span>Snapshot—to record the relative intensities of each channel.</p>
        <p>&#160;</p>
        <p>The figure below shows the effect of calibration. The FAT&#160;scan is a flat background energy scan. The Snapshot scan shows the different contributions from each channel. Calibration works by fitting a straight line to the spectrum measured in FAT mode. This is used with the values from the snapshot spectrum to calculate the gain factors for each channel. The gain factors are equal to the inverse of the average number of counts for each channel (energy value) in the snapshot spectrum divided by the value obtained from the linear fit for the corresponding energy value.</p>
        <p>&#160;</p>
        <p class="Note" data-mc-autonum="&lt;b&gt;NOTE: &lt;/b&gt;"><span class="autonumber"><span><b>NOTE: </b></span></span> <br />The maximum absolute value of the residuals (i.e. the difference between the scan mode intensity and the linear fit for all the energy values measured) should be less than 5% of the energy averaged number of counts. If the residuals are greater, the spectrum is either too noisy or not sufficiently flat. In this case the procedure will fail.</p>
        <p>&#160;</p>
        <p><a class="MCPopupThumbnailLink MCPopupThumbnailHover" href="../../Resources/Images/DC_SFAT_Calibration.png"><img class="MCPopupThumbnail img imgThumbPrint" data-mc-width="848" data-mc-height="300" src="../../Resources/Images/DC_SFAT_Calibration_thumb_0_48.png" tabindex="" /></a>
        </p>
        <p>&#160;</p>
        <p>You should remember the following points when calibrating the snapshot mode:</p>
        <p class="Bullet" data-mc-autonum="&lt;span style=&quot;font-family: 'arial';&quot; class=&quot;mcFormatFamily&quot;&gt;&lt;span style=&quot;color: #005293;&quot; class=&quot;mcFormatColor&quot;&gt;■&lt;/span&gt;&lt;/span&gt; &#160;&#160;&#160;"><span class="autonumber"><span><span style="font-family: 'arial';" class="mcFormatFamily"><span style="color: #005293;" class="mcFormatColor">■</span></span> &#160;&#160;&#160;</span></span><a name="kanchor193"></a>The SFAT&#160;procedure only calibrates gain corrections for the channels. Energy shifts are not calculated.</p>
        <p class="Bullet" data-mc-autonum="&lt;span style=&quot;font-family: 'arial';&quot; class=&quot;mcFormatFamily&quot;&gt;&lt;span style=&quot;color: #005293;&quot; class=&quot;mcFormatColor&quot;&gt;■&lt;/span&gt;&lt;/span&gt; &#160;&#160;&#160;"><span class="autonumber"><span><span style="font-family: 'arial';" class="mcFormatFamily"><span style="color: #005293;" class="mcFormatColor">■</span></span> &#160;&#160;&#160;</span></span>Calibration uses a linear fit, so the count rate in the spectrum should be constant, i.e. there should be a flat background signal with no peaks. An example is the 817–812 eV binding energy in the silver spectrum.</p>
        <p class="Bullet" data-mc-autonum="&lt;span style=&quot;font-family: 'arial';&quot; class=&quot;mcFormatFamily&quot;&gt;&lt;span style=&quot;color: #005293;&quot; class=&quot;mcFormatColor&quot;&gt;■&lt;/span&gt;&lt;/span&gt; &#160;&#160;&#160;"><span class="autonumber"><span><span style="font-family: 'arial';" class="mcFormatFamily"><span style="color: #005293;" class="mcFormatColor">■</span></span> &#160;&#160;&#160;</span></span>You should ensure that the average number of counts is similar for each measurement by taking into account the number of energy channels  N, e.g.</p>
        <p class="Bullet2" data-mc-autonum="&lt;span style=&quot;font-family: 'arial';&quot; class=&quot;mcFormatFamily&quot;&gt;&lt;span style=&quot;color: #005293;&quot; class=&quot;mcFormatColor&quot;&gt;■&lt;/span&gt;&lt;/span&gt; &#160;&#160;&#160;"><span class="autonumber"><span><span style="font-family: 'arial';" class="mcFormatFamily"><span style="color: #005293;" class="mcFormatColor">■</span></span> &#160;&#160;&#160;</span></span>10 scans, dwell time 1 s for the scan mode</p>
        <p class="Bullet2" data-mc-autonum="&lt;span style=&quot;font-family: 'arial';&quot; class=&quot;mcFormatFamily&quot;&gt;&lt;span style=&quot;color: #005293;&quot; class=&quot;mcFormatColor&quot;&gt;■&lt;/span&gt;&lt;/span&gt; &#160;&#160;&#160;"><span class="autonumber"><span><span style="font-family: 'arial';" class="mcFormatFamily"><span style="color: #005293;" class="mcFormatColor">■</span></span> &#160;&#160;&#160;</span></span>100 scans, dwell time N × 0.1 s for the snapshot mode</p>
        <p>&#160;</p>
        <p>To perform a calibration for SFAT spectra:</p>
        <table class="AutoNumber_p_ListStart" style="width: 100%; margin-left: 0;" cellspacing="0" cellpadding="0">
            <col style="width: 0px;" />
            <col style="width: 23px;" />
            <col style="width: auto;" />
            <tr>
                <td valign="top" />
                <td class="AutoNumber_p_ListStart" valign="top"><span>1. </span>
                </td>
                <td class="AutoNumber_p_ListStart" valign="top" data-mc-autonum="1. ">Create two spectrum groups for the calibration. One needs to have the scan type Fixed Analyzer Transmission, the other Snapshot.</td>
            </tr>
        </table>
        <table class="AutoNumber_p_ListStart" style="width: 100%; margin-left: 0;" cellspacing="0" cellpadding="0">
            <col style="width: 0px;" />
            <col style="width: 23px;" />
            <col style="width: auto;" />
            <tr>
                <td valign="top" />
                <td class="AutoNumber_p_ListStart" valign="top"><span>2. </span>
                </td>
                <td class="AutoNumber_p_ListStart" valign="top" data-mc-autonum="2. ">Record spectra for both spectrum groups using an energy region that shows a flat backrgound signal.</td>
            </tr>
        </table>
        <table class="AutoNumber_p_ListStart" style="width: 100%; margin-left: 0;" cellspacing="0" cellpadding="0">
            <col style="width: 0px;" />
            <col style="width: 23px;" />
            <col style="width: auto;" />
            <tr>
                <td valign="top" />
                <td class="AutoNumber_p_ListStart" valign="top"><span>3. </span>
                </td>
                <td class="AutoNumber_p_ListStart" valign="top" data-mc-autonum="3. ">Select <span class="GUIItem">Views/&#160;Detector Calibration</span> from the menu bar. The <span class="GUIItem">Detector Calibration</span> View will open.</td>
            </tr>
        </table>
        <table class="AutoNumber_p_ListStart" style="width: 100%; margin-left: 0;" cellspacing="0" cellpadding="0">
            <col style="width: 0px;" />
            <col style="width: 23px;" />
            <col style="width: auto;" />
            <tr>
                <td valign="top" />
                <td class="AutoNumber_p_ListStart" valign="top"><span>4. </span>
                </td>
                <td class="AutoNumber_p_ListStart" valign="top" data-mc-autonum="4. ">Click the <span class="GUIItem">SFAT</span>&#160;tab.</td>
            </tr>
        </table>
        <p>&#160;</p>
        <p><a class="MCPopupThumbnailLink MCPopupThumbnailHover" href="../../Resources/Images/DC_SFAT.png"><img class="MCPopupThumbnail img imgThumb" data-mc-width="350" data-mc-height="486" src="../../Resources/Images/DC_SFAT_thumb_0_48.png" tabindex="" /></a>
        </p>
        <p>&#160;</p>
        <table class="AutoNumber_p_ListStart" style="width: 100%; margin-left: 0;" cellspacing="0" cellpadding="0">
            <col style="width: 0px;" />
            <col style="width: 23px;" />
            <col style="width: auto;" />
            <tr>
                <td valign="top" />
                <td class="AutoNumber_p_ListStart" valign="top"><span>5. </span>
                </td>
                <td class="AutoNumber_p_ListStart" valign="top" data-mc-autonum="5. ">Select a group from the <span class="GUIItem">Group</span> drop-down list in the <span class="GUIItem">Gains (SFAT)</span> section.</td>
            </tr>
        </table>
        <table class="AutoNumber_p_ListStart" style="width: 100%; margin-left: 0;" cellspacing="0" cellpadding="0">
            <col style="width: 0px;" />
            <col style="width: 23px;" />
            <col style="width: auto;" />
            <tr>
                <td valign="top" />
                <td class="AutoNumber_p_ListStart" valign="top"><span>6. </span>
                </td>
                <td class="AutoNumber_p_ListStart" valign="top" data-mc-autonum="6. ">Set values for <span class="GUIItem">Ek min</span> and <span class="GUIItem">Ek max</span>, if necessary. These settings restrict the range used in the calibration. By default, the values in the <span class="GUIItem">Ek min</span> and <span class="GUIItem">Ek max</span> fields are the parameters you entered when defining the spectra.</td>
            </tr>
        </table>
        <table class="AutoNumber_p_ListStart" style="width: 100%; margin-left: 0;" cellspacing="0" cellpadding="0">
            <col style="width: 0px;" />
            <col style="width: 23px;" />
            <col style="width: auto;" />
            <tr>
                <td valign="top" />
                <td class="AutoNumber_p_ListStart" valign="top"><span>7. </span>
                </td>
                <td class="AutoNumber_p_ListStart" valign="top" data-mc-autonum="7. ">Click <span class="GUIItem">Calculate</span>. The calibration will be performed. The new values will be displayed in the table. If the data window is open, you will also see the peaks updated after the calibration is performed.</td>
            </tr>
        </table>
        <p>&#160;</p>
        <p>This calculation is only applied to the data in the Detector Calibration View. To apply the results to the spectrum data:</p>
        <p class="Bullet" data-mc-autonum="&lt;span style=&quot;font-family: 'arial';&quot; class=&quot;mcFormatFamily&quot;&gt;&lt;span style=&quot;color: #005293;&quot; class=&quot;mcFormatColor&quot;&gt;■&lt;/span&gt;&lt;/span&gt; &#160;&#160;&#160;"><span class="autonumber"><span><span style="font-family: 'arial';" class="mcFormatFamily"><span style="color: #005293;" class="mcFormatColor">■</span></span> &#160;&#160;&#160;</span></span>Click <span class="GUIItem">Apply</span>. The calculated values are updated in the data file. You can see the results, for example, in the Plot View. </p>
        <p>&#160;</p>
        <p>You can undo the results of the calculation:</p>
        <p class="Bullet" data-mc-autonum="&lt;span style=&quot;font-family: 'arial';&quot; class=&quot;mcFormatFamily&quot;&gt;&lt;span style=&quot;color: #005293;&quot; class=&quot;mcFormatColor&quot;&gt;■&lt;/span&gt;&lt;/span&gt; &#160;&#160;&#160;"><span class="autonumber"><span><span style="font-family: 'arial';" class="mcFormatFamily"><span style="color: #005293;" class="mcFormatColor">■</span></span> &#160;&#160;&#160;</span></span>Click <span class="GUIItem">Reset Gains</span>. The spectra will be returned to their original values. If necessary, you can also update the data to these values by clicking <span class="GUIItem">Apply</span>.</p>
    </body>
</html>