<!DOCTYPE html>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" lang="en-us" xml:lang="en-us" data-mc-search-type="Stem" data-mc-help-system-file-name="Default.xml" data-mc-path-to-help-system="../../" data-mc-target-type="WebHelp2" data-mc-runtime-file-type="Topic" data-mc-preload-images="false" data-mc-in-preview-mode="false" data-mc-medium="non-print" data-mc-toc-path="Detector Calibration|CalibrationProcedures">
    <!-- saved from url=(0016)http://localhost -->
    <head>
        <meta name="viewport" content="width=device-width, initial-scale=1.0" />
        <meta charset="utf-8" />
        <meta http-equiv="X-UA-Compatible" content="IE=edge" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
        <link href="../../Skins/Default/Stylesheets/Slideshow.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/TextEffects.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Topic.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Components/Styles.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Components/Tablet.css" rel="stylesheet" type="text/css" data-mc-generated="True" />
        <link href="../../Skins/Default/Stylesheets/Components/Mobile.css" rel="stylesheet" type="text/css" data-mc-generated="True" /><title>Calibrating Fixed Analyzer Transmission Groups</title>
        <link href="../../Resources/Stylesheets/Styles.css" rel="stylesheet" type="text/css" />
        <script src="../../Resources/Scripts/custom.modernizr.js" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/jquery.min.js" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/require.min.js" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/require.config.js" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/foundation.min.js" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/plugins.min.js" type="text/javascript">
        </script>
        <script src="../../Resources/Scripts/MadCapAll.js" type="text/javascript">
        </script>
    </head>
    <body>
        <h3>Calibrating Fixed Analyzer Transmission Groups</h3>
        <p>In fixed analyzer transmission mode, the analyzer scans the kinetic energy of the incident particles at a fixed pass energy. You can scan in this mode by selecting the analysis mode <span class="GUIItem">FixedAnalyzerTransmission</span> when setting up the spectrum group.</p>
        <p>&#160;</p>
        <p class="Note" data-mc-autonum="&lt;b&gt;NOTE: &lt;/b&gt;"><span class="autonumber"><span><b>NOTE: </b></span></span> <br /><a name="kanchor190"></a>If the calibration procedure does not succeed, check that the count rate is high enough. This is a problem for regions with low pass energies. Also, you should ensure that <span class="MyVariablesDocumentTitle">SpecsLab Prodigy</span> can detect the peaks by using <span class="GUIItem">Operations/&#160;Peak Location</span>. If the peak cannot be detected, calibration will fail. For this reason, you should check that all energy channels show a peak—sometimes, channels at the edge do not show a complete peak.</p>
        <p>&#160;</p>
        <p>To perform a calibration for fixed analyzer transmission groups:</p>
        <table class="AutoNumber_p_ListStart" style="width: 100%; margin-left: 0;" cellspacing="0" cellpadding="0">
            <col style="width: 0px;" />
            <col style="width: 23px;" />
            <col style="width: auto;" />
            <tr>
                <td valign="top" />
                <td class="AutoNumber_p_ListStart" valign="top"><span>1. </span>
                </td>
                <td class="AutoNumber_p_ListStart" valign="top" data-mc-autonum="1. ">Create a new spectrum group for the calibration.</td>
            </tr>
        </table>
        <table class="AutoNumber_p_ListStart" style="width: 100%; margin-left: 0;" cellspacing="0" cellpadding="0">
            <col style="width: 0px;" />
            <col style="width: 23px;" />
            <col style="width: auto;" />
            <tr>
                <td valign="top" />
                <td class="AutoNumber_p_ListStart" valign="top"><span>2. </span>
                </td>
                <td class="AutoNumber_p_ListStart" valign="top" data-mc-autonum="2. "><a name="kanchor191"></a>Scan a number of spectra, each with the same parameters but different pass energies (e.g.  5, 10, 20, 50 eV pass energies). These allow the detector to be calibrated for each pass energy.</td>
            </tr>
        </table>
        <table class="AutoNumber_p_ListStart" style="width: 100%; margin-left: 0;" cellspacing="0" cellpadding="0">
            <col style="width: 0px;" />
            <col style="width: 23px;" />
            <col style="width: auto;" />
            <tr>
                <td valign="top" />
                <td class="AutoNumber_p_ListStart" valign="top"><span>3. </span>
                </td>
                <td class="AutoNumber_p_ListStart" valign="top" data-mc-autonum="3. ">Select <span class="GUIItem">Views/ Detector Calibration</span> from the menu bar. The Detector Calibration View will open.</td>
            </tr>
        </table>
        <p>&#160;</p>
        <p><a class="MCPopupThumbnailLink MCPopupThumbnailHover" href="../../Resources/Images/DC_FAT.png"><img class="MCPopupThumbnail img imgThumb" data-mc-width="350" data-mc-height="453" src="../../Resources/Images/DC_FAT_thumb_0_48.png" tabindex="" /></a>
        </p>
        <p>&#160;</p>
        <table class="AutoNumber_p_ListStart" style="width: 100%; margin-left: 0;" cellspacing="0" cellpadding="0">
            <col style="width: 0px;" />
            <col style="width: 23px;" />
            <col style="width: auto;" />
            <tr>
                <td valign="top" />
                <td class="AutoNumber_p_ListStart" valign="top"><span>4. </span>
                </td>
                <td class="AutoNumber_p_ListStart" valign="top" data-mc-autonum="4. ">Select a spectrum group from the <span class="GUIItem">Group</span> drop-down list. Calibration is performed on this group.</td>
            </tr>
        </table>
        <table class="AutoNumber_p_ListStart" style="width: 100%; margin-left: 0;" cellspacing="0" cellpadding="0">
            <col style="width: 0px;" />
            <col style="width: 23px;" />
            <col style="width: auto;" />
            <tr>
                <td valign="top" />
                <td class="AutoNumber_p_ListStart" valign="top"><span>5. </span>
                </td>
                <td class="AutoNumber_p_ListStart" valign="top" data-mc-autonum="5. ">Select an entry from the <span class="GUIItem">Calibration Type</span> drop-down list:</td>
            </tr>
        </table>
        <p class="BulletNumber" data-mc-autonum="&lt;span style=&quot;font-family: 'arial';&quot; class=&quot;mcFormatFamily&quot;&gt;&lt;span style=&quot;color: #005293;&quot; class=&quot;mcFormatColor&quot;&gt;■&lt;/span&gt;&lt;/span&gt; &#160;&#160;&#160;"><span class="autonumber"><span><span style="font-family: 'arial';" class="mcFormatFamily"><span style="color: #005293;" class="mcFormatColor">■</span></span> &#160;&#160;&#160;</span></span><span class="GUIItem">Peak</span>—the peak is used as the calibration point.</p>
        <p class="BulletNumber" data-mc-autonum="&lt;span style=&quot;font-family: 'arial';&quot; class=&quot;mcFormatFamily&quot;&gt;&lt;span style=&quot;color: #005293;&quot; class=&quot;mcFormatColor&quot;&gt;■&lt;/span&gt;&lt;/span&gt; &#160;&#160;&#160;"><span class="autonumber"><span><span style="font-family: 'arial';" class="mcFormatFamily"><span style="color: #005293;" class="mcFormatColor">■</span></span> &#160;&#160;&#160;</span></span><span class="GUIItem">Fermi Edge</span>—the Fermi edge will be used as the calibration point rather than a peak.</p>
        <table class="AutoNumber_p_ListStart" style="width: 100%; margin-left: 0;" cellspacing="0" cellpadding="0">
            <col style="width: 0px;" />
            <col style="width: 23px;" />
            <col style="width: auto;" />
            <tr>
                <td valign="top" />
                <td class="AutoNumber_p_ListStart" valign="top"><span>6. </span>
                </td>
                <td class="AutoNumber_p_ListStart" valign="top" data-mc-autonum="6. ">Set values for <span class="GUIItem">Ek min</span> and <span class="GUIItem">Ek max</span>, if necessary. These settings restrict the range used in the calibration. By default, the values in the <span class="GUIItem">Ek min</span> and <span class="GUIItem">Ek max</span> fields are the parameters you entered when defining the spectra.</td>
            </tr>
        </table>
        <table class="AutoNumber_p_ListStart" style="width: 100%; margin-left: 0;" cellspacing="0" cellpadding="0">
            <col style="width: 0px;" />
            <col style="width: 23px;" />
            <col style="width: auto;" />
            <tr>
                <td valign="top" />
                <td class="AutoNumber_p_ListStart" valign="top"><span>7. </span>
                </td>
                <td class="AutoNumber_p_ListStart" valign="top" data-mc-autonum="7. ">Click <span class="GUIItem">Calculate Shifts</span>. The calibration will be performed. The new values will be displayed in the table.You will also see the peaks updated in the view pane after the calibration is performed.</td>
            </tr>
        </table>
        <p>&#160;</p>
        <p>This calculation is only applied to the data in the Detector Calibration View. To apply the results to the spectrum data:</p>
        <p class="Bullet" data-mc-autonum="&lt;span style=&quot;font-family: 'arial';&quot; class=&quot;mcFormatFamily&quot;&gt;&lt;span style=&quot;color: #005293;&quot; class=&quot;mcFormatColor&quot;&gt;■&lt;/span&gt;&lt;/span&gt; &#160;&#160;&#160;"><span class="autonumber"><span><span style="font-family: 'arial';" class="mcFormatFamily"><span style="color: #005293;" class="mcFormatColor">■</span></span> &#160;&#160;&#160;</span></span>Click <span class="GUIItem">Apply to Group</span>. The calculated values are updated in the data file. You can see the results, for example, in the Plot View. </p>
        <p>&#160;</p>
        <p>You can reset the results of the calculation:</p>
        <p class="Bullet" data-mc-autonum="&lt;span style=&quot;font-family: 'arial';&quot; class=&quot;mcFormatFamily&quot;&gt;&lt;span style=&quot;color: #005293;&quot; class=&quot;mcFormatColor&quot;&gt;■&lt;/span&gt;&lt;/span&gt; &#160;&#160;&#160;"><span class="autonumber"><span><span style="font-family: 'arial';" class="mcFormatFamily"><span style="color: #005293;" class="mcFormatColor">■</span></span> &#160;&#160;&#160;</span></span>Click <span class="GUIItem">Reset Shifts</span>. This sets Shift = 0 for all channels (it does not return the values to their previous settings). If necessary, you can also update the data to these values by clicking <span class="GUIItem">Apply</span>.</p>
    </body>
</html>